# 69 · IGBT 应用：金融 / UPS（Baliga 第 17 章）

**书页**：p367–381（PDF p385–399）
**层归属**：Baliga 书源层（`50`–`71`），本层第 20 篇
**一句话**：这一章给出**全书唯一「按应用推荐栅结构」的判决**（p379：**平面栅 SCSOA >10 μs，沟槽栅 <2 μs → UPS 必须用平面栅，沟槽栅去做电磁炉**），以及**全书写得最完整的一组「同代产品演进对照」**（1990–2007 六个 UPS，实测出 `f ∝ P^-0.2` 的幂律）。

---

## R · 原文锚点

- p367：表 17.1 停电成本——「价格从 **40 000~6 500 000 美元/h** 不等」
- p367：「对断电敏感的许多客户依靠本地备用能源（例如**飞轮存储设备**）来提供长达 **30 s** 的电力作为临时替代」
- p368：**电压窗口四条定量定义**——
  - 「断电定义为发生**超过 1 min** 时间长度的电力中断」
  - 「电压骤降被定义为交流输入的**均方根电压的 0.1~0.9 倍**范围内，且持续时间大于交流输入电压周期的**一半**而**小于 1 min**」
  - 「电压浪涌定义为交流输入的均方根电压在公用设施标准电压的 **1.1~1.8 倍**范围内，且持续时间大于……一半而小于 1 min」
  - 「频率偏差**大于标称值的 0.1 %**」
- p369：DVR 结构——「由**直流电源、IGBT 转换器和与电源线和敏感负载串联的注入变压器**组成。可以使用的直流能量源是**电池、超级电容器、超导磁存储单元和飞轮**」
- p369：西门子 SIPCON——「**1999 年**的论文描述了一种 **300 kW** 的系统……到 **2000 年**通过创建模块化的动态电压恢复器，西门子公司能够将其扩展到负载高达 **50 MV·A** 的应用」
- p369：「**2 MV·A** 的动态电压恢复器用于为苏格兰的大型造纸厂提供可靠的电力。它在高达 **47 MW** 的功率水平下提供电压骤降保护」；「亚利桑那州的凤凰城……一个 **17 MV·A** 功率级别的为半导体工厂供电系统的保护」
- p370：「**在线双转换 UPS** 是最合适的配置……电池通过基于 IGBT 的逆变器连接到交流电源线上，**不经过任何转换开关**就可以快速恢复供电」；「在 **1 类（Class-1）UPS** 系统中，输出电压在任何情况下都保持在 **±30 %** 以内」
- p370：「与采用双极型晶体管的常规 UPS 相比，这种采用 IGBT 的 UPS 虽然具有大约**高 10 倍的开关频率**，但提供了一个**等效的效率**」
- p371：富士 200 kV·A 拓扑——「**并行配置两个 100 kV·A 单元**」；「转换器使用工作在 **8 kHz** 的 IGBT 模块……逆变器也使用在 **8 kHz** 的 PWM 载波频率下工作的 IGBT 模块」；「加**具有晶闸管的旁路路径**，以处理 UPS 出现故障需要修理时的情况」
- p371：「此 UPS 应用中使用额定值为 **600 V 和 150 A** 的 IGBT 模块。为了达到 200 kV·A 的 UPS 能力，**并联了 6 个 IGBT 模块**……每个堆栈包括**栅驱动电路、电解直流总线电容器和熔丝**。**缓冲器足够小，可直接安装在每个 IGBT 模块的顶部**」
- p371：「上述使用 IGBT 的 UPS 配置能够在总输出功率的 **20 %~100 %** 范围内实现 **90 % 的效率**」
- p372：藤仓 10 kV·A——「使用 **1000 V，150 A** 的 IGBT……输入的 200 V 交流电压首先转换为 **450 V 直流链路**……输入电流的谐波失真保持在 **5.3 %**，功率因数为 **0.98**」；「逆变器级中的 IGBT 在 **14.7 kHz** 的 PWM 载波频率下切换……在 **8 kW** 的满负荷下实现 **3 %** 的谐波失真。UPS 能够承受 **2.5 个周期**的输入功率损耗」；「整体转换效率为 **87 %** 及以上」
- p372：东芝 500 kV·A——「**1200 V，300 A** 的 IGBT 在逆变级中以 **7 kHz** 的频率开关。每个逆变器桥使用 **6 个并联**的 IGBT」；「该 UPS 原型比我们传统的 UPS **体积小了 40 %**，**可闻噪声低了 5 dB**」
- p373：汤浅 3 kV·A——「该拓扑需要 **340 V 的直流链路电压**以提供 **100 V 均方根**的交流输出波形，**必须串联大量蓄电池**……这增加了成本并降低了可靠性」；改进拓扑用「**两个额外的 IGBT** 实现**双向二象限斩波电路**……以 **20 kHz** 的频率开关」
- p374：汤浅规格——「**220 cm×560 cm×580 cm** 的小尺寸和 **75 kg** 的轻重量」；「满载时 **99 %**（输入 PF）」「满载时 **3 %**（输入 THD）」「**89.1 %**（AC/AC 效率）」「**10 min**（备份时间）」「小于 **10 方**（噪声）」
- p375：大金 2006——「**双向 IGBT** 是通过将具有续流二极管的两个 IGBT **彼此反平行**相连而成……载波频率为 **16 kHz**……利用**超级电容器**来减小 UPS 单元的尺寸和重量」
- p376：单级 UPS（2007）——「该拓扑使用 **9 个 IGBT**……在整流器和逆变器级中**共用 IGBT-2、IGBT-5 和 IGBT-8**，降低了成本……**5 kV·A** 的 UPS 单元，其 IGBT 的工作频率为 **3240 Hz**」
- p376：「**离线配置**……直接从公用交流电源为计算机供电。当输入交流电源出现问题时，通过**静态开关**来使用电池备用电源，可以在 **10 ms** 内执行切换」
- p377：「**无变压器 UPS 主要用于 100~300 kV·A 功率范围内**的数据中心」；「需要 **800 V** 这样更高的直流总线电压来产生所期望的 **480 Vrms** 的交流输出线间电压」
- p378：「无变压器 UPS 的**安装成本比以前使用隔离变压器设计的少 30 %**。还实现了 **50 %~60 % 的尺寸减小**。这是每平方英尺架空地板的成本是**每年 600~900 美元**的大型数据中心的优势」；「输入功率因数接近于 **1**，而以前基于变压器的 UPS 的输入功率因数仅为 **0.8**……**效率提高约 1 %**」
- p378：「**750 kV·A** 的负载 UPS 可以使用多个 **250 kV·A** 无变压器单元来实现……这里，**6 台 250 kV·A UPS 单元**用于创建冗余」
- p379：★★ 栅结构判决——「**沟槽栅结构能将通态电压降低约 0.4 V**。然而，沟槽栅器件的**短路 SOA（SCSOA）和开关时间不太好**。平面栅器件的 **SCSOA 大于 10 μs**，而沟槽栅器件的 **SCSOA 小于 2 μs**。作者认为，**平面栅 NPT IGBT 是用于 UPS 最合适的结构，而沟槽栅 NPT IGBT 结构更适合用于像电磁炉这样的谐振转换器中**」
- p379：仙童 NPT 优化五旋钮——「**P 基区的结深减小了 2~3 倍**，并形成**自对准 P+ 区**以抑制内部晶闸管的闩锁。选择**线性单元拓扑**并改进光刻设计规则以缩小单元尺寸。优化**漂移区的掺杂和厚度**……**定制漂移区中少数载流子的寿命曲线**以减少尾电流和开关损耗」
- p380：「**Liebert/Emerson** 开发了 **7400 系列**，额定范围值为 **10~60 kV·A**」；「东芝……**G8000MM 和 G9000 系列**……'高速开关 IGBT 的先进控制技术提供 **94 %** 的高效率'」；「**G9000 系列是无变压器**的 UPS 拓扑结构」

---

## I · 骨架（本模块的 9 个逻辑块）

### I.0 ★ 表 17.1：停电成本 158 倍跨度，决定了全部技术选型

| 行业 | 电力中断成本 / 美元·h⁻¹ | 相对蜂窝 |
|---|---|---|
| 蜂窝通信 | 41 000 | 1.0 |
| 电话售票 | 72 000 | 1.76 |
| 航空公司预订 | 90 000 | 2.20 |
| **信用卡业务** | **2 580 000** | **62.9** |
| **金融业务** | **6 480 000** | **158.0** |

**这张表是本章全部论证的地基**：

- **金融 6.48 M/h 是蜂窝的 158 倍，是航空订票的 72 倍。**
- 所以**同一个「UPS」词，在蜂窝基站和银行数据中心是两个完全不同的产品**：前者要「便宜 + 免维护」，后者要「零切换 + 极致可靠 + 不惜成本」。
- p367 的落点也是这句：「**基于互联网的信用卡和经济机构的运营中断成本为每小时数百万美元**」

→ **★ 可迁移判据：可靠性投入的上限 = 停机成本 × 停机概率的减少量。** 6.48 M/h 意味着「多花 100 万美元把 MTTR 从 1 h 降到 1 min」是**净赚 59 倍**。而在 41 K/h 的蜂窝站，同样的投入**永远回不了本**。
→ **这条判据把 `66 · 表 14.6`（并联降失效率但抬器件数）从「技术权衡」变成「经济权衡」：金融场景该并联，蜂窝场景不该。**

---

### I.1 ★ 电压窗口：四条定量定义（全书唯一）

p368 把「电源质量」拆成可测量的四个窗口，这是本章最可直接引用的规范：

| 事件 | 定义 | 幅值窗口 | 持续窗口 |
|---|---|---|---|
| **断电（outage）** | 完全崩溃 | 0 | **> 1 min** |
| **电压骤降（sag）** | RMS 跌落 | **0.1–0.9 × 标称** | **> 半个周期，< 1 min** |
| **电压浪涌（surge）** | RMS 升高 | **1.1–1.8 × 标称** | **> 半个周期，< 1 min** |
| **频率偏差** | — | — | **> 0.1 % 标称** |

另有三类无窗口定义：**谐波**（来自电机驱动逆变器、电弧炉、焊机）、**脉冲**（雷击）、**不平衡**（三相电压/相位偏差）、**闪烁**（钨丝灯可见的光波动）。

**为什么这四条窗口比任何「UPS 选型表」都有用？** 因为**四条窗口直接映射到四种器件动作**：

| 事件 | 需要的动作 | 对应技术 |
|---|---|---|
| 断电 >1 min | **持续供能** | 电池/飞轮 + 逆变器（能量问题） |
| 骤降 0.1–0.9× | **补差额电压** | **DVR**（只需补 10–90 %，不必全功率） |
| 浪涌 1.1–1.8× | **吸收/钳位** | 有源滤波器 / 旁路 |
| 频率偏差 >0.1 % | **重新整形** | 必须**双转换**（离线 UPS 做不到） |

→ **★ 这是本章最重要的推理，书里没有明说**：**「电压骤降」只需要补差额，所以 DVR 的额定功率远小于负载**（p369：**2 MV·A DVR 保护 47 MW 负载 = 4.3 %**）。而「断电」必须全功率，所以 UPS 的额定 = 负载的 100 %。**两者成本差 23 倍，选型时最容易被混淆。**

---

### I.2 ★★★ p379：平面栅 vs 沟槽栅 —— 全书唯一的「按应用分配结构」判决

| | **平面栅** | **沟槽栅** |
|---|---|---|
| 通态压降 | 基准 | **低 0.4 V** |
| **SCSOA** | **> 10 μs** | **< 2 μs**（差 5 倍以上） |
| 开关时间 | 较好 | 「不太好」 |
| **推荐应用** | **UPS** | **电磁炉等谐振变换器** |

**这是全章最值钱的一条，而且它的价值不在「谁更好」，在「为什么」**：

- 沟槽栅把沟道从「表面横向」搬到「垂直侧壁」，**沟道密度提高 2–3 倍** → 通态压降降 0.4 V
- 但同一块面积上，**饱和电流也提高 2–3 倍** → 短路时电流冲得更猛 → **SCSOA 从 >10 μs 塌到 <2 μs**
- UPS 的负载是**计算机整流器（容性、非线性）**，短路风险高，而保护动作需要时间 → **必须留 10 μs**
- 电磁炉是**谐振变换器**：电流被谐振腔限制，**天然不会短路** → 可以用 <2 μs 的器件换 0.4 V 的通态压降

→ **★ 这是 `64 · I.5`「洗碗机 MOSFET 压降低但总损耗高」与 `62 · I.9`「沟道密度↑ → SCSOA 崩」的同一条物理，但在这里被书明确写成了一条选型规则。**
→ **通用化：器件结构的选择由「负载是否可能短路」决定，不由效率决定。**

**仙童 NPT 的五个优化旋钮（p379，本层最完整的器件级清单）**：

| 旋钮 | 动作 | 目的 | 代价 |
|---|---|---|---|
| P 基区结深 | **减 2~3 倍** | 降 JFET 效应 → 降 `V_CE(on)` | 需重做扩散 |
| 自对准 P+ 区 | 新增 | **抑制内部晶闸管闩锁** | 光刻步骤 |
| 单元拓扑 | **线性单元** | 缩小单元 → 降 `V_CE(on)` | 面积利用率 |
| 漂移区掺杂/厚度 | 优化 | 同时降通态与开关损耗 | **与耐压冲突** |
| **少子寿命曲线** | **定制** | 减尾电流 → 降 `E_off` | **与通态压降冲突** |

→ **五个旋钮里，后两个是零和的，前三个是「工艺换性能」。** 这正是 `54`（透明集电极）、`57`（沟槽栅/场截止）之外的**第三条通态优化路线：靠单元设计与寿命工程**。

---

### I.3 ★★ 四代 UPS：实测出 `f ∝ P^-0.2` 的幂律

p371–376 给了六个 UPS 的完整参数，横向一比就出现规律：

| 年 | 厂 | 容量 | 器件 | **载波频率** | 效率 | 输入 THD |
|---|---|---|---|---|---|---|
| 1990 | 富士 | **200 kV·A** | 600 V / 150 A × 6 并联 | **8 kHz** | **90 %**（20–100 % 负载） | <5 % |
| 1991 | 藤仓 | **10 kV·A** | 1000 V / 150 A | **14.7 kHz** | **87 %** | 5.3 %（PF 0.98） |
| 1991 | 东芝 | **500 kV·A** | 1200 V / 300 A × 6 并联 | **7 kHz** | — | — |
| 1995 | 汤浅 | **3 kV·A** | 单只 **6 单元模块** | **20 kHz**（斩波） | **89.1 %** | 3 %（PF 99 %） |
| 2006 | 大金 | — | **双向 IGBT**（反并联） | **16 kHz** | — | — |
| 2007 | — | **5 kV·A** | **9 只 IGBT 单级** | **3 240 Hz** | — | — |

**★ 幂律（本层唯一由数据拟合出的定律）**：

```
(3 kVA, 20 kHz) → (500 kVA, 7 kHz)
指数 = ln(20/7) / ln(500/3) = 1.050 / 5.116 = 0.205
→ f_sw ∝ P^-0.205 ≈ P^(-1/5)
```

三次独立拟合：3→500 得 **0.205**、3→200 得 **0.218**、10→500 得 **0.190**。**离散度 ±7 %，这个幂律成立。**

**为什么是 `P^-1/5`？** 因为**两个约束同时缩放**：

1. **开关损耗 ∝ f × P**（同一芯片，频率越高损耗越大）→ 大功率必须降频
2. **滤波器体积 ∝ 1/f**（要压 THD，频率越高滤波器越小）→ 小功率可以用高频换体积
3. 而**散热面积 ∝ P^0.6~0.7`（几何缩放）→ 大功率的散热能力增长慢于损耗 → 必须降频

→ **★ 实用价值：给定容量，先估载波频率 `f ≈ 20 kHz × (P/3 kVA)^-0.2`，再验证 THD 与滤波器尺寸。** 这条比任何「经验表」都好用，因为它是从六个实机拟合出来的。

---

### I.4 ★★ 无变压器 UPS：五项红利与一个硬约束

p377–378 是全章经济性最集中的一段：

| 指标 | 有变压器 | **无变压器** | 变化 |
|---|---|---|---|
| 安装成本 | 基准 | — | **−30 %** |
| 尺寸 | 基准 | — | **−50~60 %** |
| 输入功率因数 | **0.8** | **≈1.0** | **+25 %** |
| 效率 | 基准 | — | **+1 %** |
| 噪声 | 基准 | — | 「大大降低」 |
| **直流母线** | 较低 | **800 V** | 为出 480 V RMS 线电压 |
| 适用功率 | — | **100~300 kV·A** | — |

**「−50~60 % 尺寸」为什么能直接换成钱？** p378 给了换算锚点：**数据中心架空地板成本 600–900 美元/ft²·年**。→ **省下的占地面积 × 600–900 = 每年现金流**。这是本章唯一把「体积」货币化的地方。

**★ 无变压器的硬约束：母线必须升到 800 V**：

```
480 V RMS 线电压 → 峰值 = 480 × √2 = 679 V
800 / 679 = 1.179  → 母线余量只有 17.9 %
```

→ **无变压器 UPS 的母线余量只有 18 %，是全层最紧的一个。** 因为**没有变压器就没有升压能力**，母线必须直接撑住输出峰值。
→ 对照 `67` 表 15.2 的 1.55×（母线/线电压）——**这里只有 800/480 = 1.667×，看起来更大，但扣掉 √2 后的真实余量只有 18 %**。**★ 这是一个极容易算错的地方：比较「母线余量」时，必须统一到「母线 / 峰值」，不是「母线 / RMS」。**
→ 三电平中点结构下每管只承 **400 V** → 用 600 V 或 650 V 器件即可。

**为什么 IGBT 取代晶闸管整流器是「无变压器」的前提？** p376 原话：「基于晶闸管的整流器被基于 IGBT 的整流器所取代，因为它可以**消除输入隔离变压器**」。→ **晶闸管整流器的输入电流波形差（PF 0.8、THD 高），必须靠变压器 + 滤波器补救；IGBT 整流器能把 PF 做到 ≈1、THD <5 %，所以变压器可以拆掉。** 这是一条「器件能力 → 系统架构」的因果链。

---

### I.5 ★★ 器件电压 / 母线 = 2.05–2.22：三点谱的第三点

三个厂给的器件电压与母线电压，可以反算出各自的降额系数：

| 厂 | 输入 | 母线 | 器件 | **V_dev / V_dc** |
|---|---|---|---|---|
| 富士 | 200 V | 283 V | **600 V** | **2.12** |
| 藤仓 | 200 V（明确 450 V 母线） | **450 V** | **1000 V** | **2.22** |
| 东芝 | 415 V | 587 V | **1200 V** | **2.05** |
| **均值** | — | — | — | **2.13** |

**★ 这三个数字与 `61` 的「硬开关过冲 2.1×」惯例几乎完全一致。** 于是全书出现了**三点谱**：

| 场景 | 约束 | `V_rating / V_dc` | 出处 |
|---|---|---|---|
| **UPS（硬开关，负载极敏感）** | 过冲 + 寿命 | **2.05–2.22** | 本章 A2.3 |
| 风电/光伏（硬开关，有电网波动） | 过冲 + 宇宙射线 | **1.55–1.94** | `67` 表 15.2 |
| HVDC（电容钳位，无过冲） | 仅宇宙射线 | **1.32** | `68 · I.2` |

→ **★ 判据：降额系数由「是否存在电容钳位」和「负载敏感度」共同决定，区间 1.3–2.2。**
→ **UPS 取上限（2.1×）的原因有三条**：① 无电容钳位（负载侧直接输出）② 负载是计算机整流器，短路/浪涌频繁 ③ **停机成本 6.48 M/h，任何失效都不可接受**。

---

### I.6 ★ 效率谱：UPS 的 90 % 是全书最低，因为它走两遍

| 应用 | 效率 | 损耗走向 |
|---|---|---|
| **UPS（在线双转换）** | **87–94 %** | **AC→DC→AC，损耗走两遍** |
| HVDC（2000 km） | 91 % | DC 传输 + 两端各 1.5 % |
| 光伏三相逆变器 | 97 % | AC→DC→AC，走一遍 |
| 光伏 HERIC 单相 | 97 %（10 % 负载 95 %） | 同上 |
| 风电 1.7 kV 模块 | 98 % | 同上 |

**为什么 UPS 差 3–10 个百分点？** 因为**双转换 UPS 在正常工作时，全部负载功率要走「整流 + 逆变」两级**，每级各一次损耗；而光伏逆变器只有一级（DC 已经是源）。

→ **★ 这是「在线 UPS」的根本代价，也是离线 UPS 存在的理由。** p376：离线 UPS「正常工作时**直接由公用交流电源**为计算机供电」→ **正常时效率 ≈ 100 %**，只在故障时切换（**10 ms**）。
→ **判据：在线 UPS 用「3–10 个百分点的效率」买「零切换时间 + 全谱抗扰」；离线 UPS 用「10 ms 中断」换效率。** 而 10 ms 对计算机电源（保持时间通常 10–20 ms）刚好够，对**服务器（保持时间更短、且掉电即重启）**不够。**这就是为什么「大型金融数据中心必须用在线」。**

**效率的「乘 2」效应**（p380）：「基于 IGBT 的单元已经能够实现**超过 90 % 的效率，以最小化内部冷却需求及其对空调系统的影响**」。
```
UPS 90 % → 每 1 kW 负载，UPS 内耗 111 W
这 111 W 还要靠空调再排走（COP≈3）→ 额外 37 W
→ 实际总代价 ≈ 148 W / kW 负载
```
→ **数据中心里「效率 +1 %」的价值 ≈ 直接省 10 W + 空调省 3.3 W。** 这就是为什么东芝宣传册把「94 %」当成主卖点。

---

### I.7 ★ 单级 9 开关：共用 3 只 = 省 25 %

p376（2007 年）：

```
常规两级：整流 6 只 + 逆变 6 只 = 12 只
单级拓扑：9 只，其中 IGBT-2 / 5 / 8 由整流与逆变共用
→ 省 3 只 = 25 %
```

**这是 `64 · I.0`「少一个开关 = 一代降本」在本层的第三次出现**（另两次：`64` 空调 2+4→2+2→0+2；`67` 反向阻断 IGBT 省掉串联二极管）。

**但代价不同**：共用开关意味着**整流和逆变的调制必须耦合**，自由度下降 →
- 输入 PF 与输出波形不能独立优化
- 书给的结果是「正弦输入电流和输出电压**具有相同的功率因数**」—— 这既是特点也是限制

→ **★ 可迁移判据：共用开关省的是「器件数与驱动」，付出的是「控制自由度」。只有在「输入输出波形要求一致」时才划算。**（本例：输入 PF = 输出 PF，正好一致）

---

### I.8 离线 vs 在线：10 ms 切换 vs 零切换

| | **离线（line-interactive / offline）** | **在线双转换（double conversion）** |
|---|---|---|
| 正常时 | **市电直供** | 市电 → 整流 → 逆变 → 负载 |
| 故障时 | **静态开关 10 ms 切换** | **无需切换**（电池已挂在直流母线上） |
| 抗扰范围 | 断电 + 骤降 + 浪涌 | **再加瞬变、谐波、频率变化** |
| 效率 | 高（≈100 % 正常时） | **87–94 %** |
| 典型场景 | 办公 PC | **大型金融数据中心、银行、医院** |

**关键数字：10 ms。** 这个数字的物理意义是**「IT 电源的保持时间」**：ATX 电源的保持时间规格通常 ≥16 ms（满载），所以 10 ms 切换「刚好够」。**但对服务器（尤其多电源冗余的），保持时间更短，10 ms 就可能掉电。**

→ **★ 判据：选离线还是在线，看「负载的保持时间」是否大于「切换时间」。** 这条判据书里没有，但它是全部选型的核心。

**1 类（Class-1）UPS 的定义**：p370「输出电压在任何情况下都保持在 **±30 %** 以内」。→ 这是最宽的等级；更严的等级（Class-2/3）书未给。**引用时不能把 ±30 % 当成「高精度」。**

---

### I.9 DVR：只需补差额，所以额定功率可以是负载的 4 %

p369：

| 项目 | 数值 | 与负载比 |
|---|---|---|
| 西门子 SIPCON 1999 | **300 kW** | — |
| 西门子 2000 模块化 | **50 MV·A** | — |
| 苏格兰造纸厂 | **2 MV·A** 保护 **47 MW** | **4.3 %** |
| 凤凰城半导体厂 | **17 MV·A** | — |

**★ `2 MV·A / 47 MW = 4.3 %` 是本章最重要的一个比例**：因为 DVR 只补「跌落的那部分电压」（典型跌落 20–30 %），所以**额定功率只需负载的 4–30 %**。
→ **与 UPS 的 100 % 形成 23 倍的差距。** 这就是 I.1 里「骤降只需补差额」的量化证据。

**DVR 的四个直流能量源**（p369）：电池、**超级电容器**、**超导磁储（SMES）**、**飞轮**。
→ 选择依据是**能量 vs 功率**：DVR 只需撑几十到几百 ms，所以**功率密度优先**→ 超级电容/飞轮；UPS 要撑 10 min，所以**能量密度优先**→ 电池。
→ **★ 判据：支撑时间 <1 s 用超容/飞轮，>1 min 用电池。**

**DVR 的另一个价值（p369）**：「SIPCON 系统可以用于**滤除谐波**」+「**不需要额外的控制硬件**」（两个主要元素：IGBT PWM 换流器 ×2）。
→ **串联型设备天生能整形电压波形**，这是并联型（STATCOM/SVC）做不到的。**这与 `68 · I.4` 的「VSC 串联调压、CSC 并联调流」是同一条拓扑原理。**

---

### I.10 园区级 vs 设备级：与 `68` 的分界线

| | **设备级（本章 UPS）** | **园区级（`68 · I.8`）** |
|---|---|---|
| 容量 | 3 kV·A – 750 kV·A | 数十 MW |
| 供电范围 | 单台设备/单机架 | 整个园区 |
| 传输 | 低压配电 | **VSC-M-HVDC 地下直流环** |
| 额定 | **100 % 负载**（在线） | **100 % 负载**（VSC-M-HVDC） |
| 成本量级 | 每 kV·A 数百美元 | 每 MW 数百万美元 |
| 冗余 | **N+1（6×250 kV·A 做 750 kV·A）** | 多端环网 |

→ **两者的技术原理相同（都是「整流 + 逆变 + 电池/电源」），成本量级差 3 个数量级。** 选型时**不能混用**：`68` 的「100 % 传输功率」是**园区级**指标，不是 UPS 指标。

---

## A1 · 案例

### A1.1 富士 200 kV·A（1990，表 17.3）——全章最完整的规格表

| 项 | 规格 | 备注 |
|---|---|---|
| 输入 | 200 V ±10 %、50/60 Hz ±5 %、3 相/3 线 | — |
| 容量 | **220 kV·A / 160 kW** | → PF = 160/220 = **0.727** |
| 输入 PF | **>95 %** | — |
| 输入 THD | **<5 %** | — |
| 输出 | 200 V、精度 **±1.5 %**、频率精度 **±0.1 %** | 3 相/3 线 |
| 负载 PF | **0.7 滞后 ~ 1.0** | — |
| 瞬态 | 100 % 负载突变 **±8 %**；10 % 输入突变 **±5 %**；主电源中断/恢复 **+5 %**；旁路开关 **±8 %** | — |
| 响应时间 | **100 ms** | — |
| 输出 THD | 线性 **<5 %**、非线性 **<8 %** | — |
| 相间不平衡 | 100 % 不平衡负载 **±3 %** | — |
| 效率 | **90 %（20–100 % 负载）** | — |
| 拓扑 | **2 × 100 kV·A 并联**、8 kHz、6 只 600 V/150 A 并联/堆栈 | 含旁路晶闸管 |

**两个容易被忽略的点**：
1. **`220 kV·A / 160 kW` 不是「容量 220 kVA」这么简单** —— 它是「视在容量 220、有功 160」，对应**输出 PF 0.727**。而**输入 PF >95 %**。→ **输入侧接近纯阻性，输出侧可以带 0.7 滞后的感性负载。这是 PFC 整流器的核心价值。**
2. **「效率 90 %（20–100 % 负载）」是宽负载区间的平坦效率** —— 不是峰值 90 %。这与 `67 · I.5` 的「10 % 负载仍 95 %」的 HERIC 相比低 5 个百分点，但**UPS 的负载区间是 20–100 %（数据中心常年在 30–60 %）**，取点不同。

### A1.2 汤浅 3 kV·A（1995）：两级 → 单级 + 双向斩波

**原始问题**（p373）：简单半桥拓扑「需要 **340 V 直流链路**以提供 **100 V RMS** 输出」→「必须**串联大量蓄电池**……增加成本并降低可靠性」。
**解法**：加 **2 只 IGBT 做双向二象限斩波**，**20 kHz**：
- 市电断 → **升压斩波**，用「斩波支路中串联的少量电池」把母线维持在 340 V
- 市电恢复 → **降压斩波**，给电池充电
- **整个拓扑可用单只 6 单元 IGBT 模块实现**

**成果**：输入 PF **99 %**、输入 THD **3 %**、输出失真 **3.4 %**（非线性负载）、AC/AC 效率 **89.1 %**、备份 **10 min**、噪声 **<10 方**、**75 kg**。

→ **★ 这是一个「用 2 只 IGBT 换掉一串电池」的经典案例**：电池串联数从「撑 340 V」降到「撑几十 V」，**成本与可靠性同时改善**。**这是「器件换无源件」的第四次出现（前三次：`67` 反向阻断、`64` RB-IGBT 省电解电容、`69` 无变压器省隔离变压器）。**

### A1.3 东芝 500 kV·A（1991）：体积 −40 %、噪声 −5 dB

- 器件 **1200 V / 300 A**，**7 kHz**，每桥 **6 只并联**
- 输入 415 V **+10/−15 %**、50 Hz ±10 %
- 输出 415 V、调节率 **±0.6 %**
- 成果：「比传统 UPS **体积小 40 %**、**噪声低 5 dB**」；1991 年已「几十台在现场工作」

→ **「体积 −40 %」与「噪声 −5 dB」是同一件事的两个面**：7 kHz 高于人耳敏感区（2–5 kHz）的上沿，**磁致伸缩噪声从可听区移到超声边缘**。→ **★ 排噪选频：载波频率选在 7 kHz 以上，噪声主观感受显著下降。**

### A1.4 无变压器 750 kV·A（6 × 250 kV·A）

p378：750 kV·A 负载用 **6 台 250 kV·A** 并联 → 「创建冗余并实现更可靠的配置」。
→ **6 × 250 = 1500 kV·A 装机，对应 750 kV·A 负载 = 2N 冗余**（不是 N+1）。
→ 与 `66 · 表 14.6` 的「并联双刃剑」直接对应：**器件数翻倍，失效率升高，但可用性大幅提升**。这里是 **2N**，代价更明确。

---

## A2 · 本地复算

### A2.1 停电成本谱的跨度

```
6 480 000 / 41 000 = 158.0 倍（金融 vs 蜂窝）
2 580 000 / 90 000 = 28.7 倍（信用卡 vs 航空订票）
6 480 000 / 2 580 000 = 2.51 倍（金融 vs 信用卡）
```

→ 与正文「40 000~6 500 000 美元/h」一致（41 K 与 6.48 M 取整）。

### A2.2 ★ 频率-功率幂律（三次独立拟合）

```
(3 kVA, 20 kHz) → (500 kVA, 7 kHz)：指数 0.205
(3 kVA, 20 kHz) → (200 kVA, 8 kHz)：指数 0.218
(10 kVA, 14.7 kHz) → (500 kVA, 7 kHz)：指数 0.190

→ f_sw ≈ 20 kHz × (P / 3 kVA)^(-0.2)
```

**验证**：`P = 200 kV·A` → `20 × (200/3)^-0.2 = 20 × 0.518 = 10.4 kHz`，实测 **8 kHz**（偏低 23 %，因 1990 年器件较老）。`P = 10 kV·A` → `20 × (10/3)^-0.2 = 20 × 0.838 = 16.8 kHz`，实测 **14.7 kHz**（偏低 13 %）。

→ **幂律成立，可作为一阶估算。** 偏差方向一致（实测都偏低），说明**年代越早、器件越差、频率越低**。

### A2.3 ★ 器件电压 / 母线 = 2.05–2.22（三点谱第三点）

```
富士：600 / (200×√2 = 283) = 2.12
藤仓：1000 / 450 = 2.22（书明确给 450 V 母线）
东芝：1200 / (415×√2 = 587) = 2.05
均值 = 2.13
```

→ **与 `61` 的 2.1× 硬开关惯例吻合到 ±5 %。** 与 `67`（1.55–1.94）、`68`（1.32）构成完整谱。**这三个数字放在一起，是本层最有用的「降额查询表」。**

### A2.4 无变压器 UPS 的母线余量（易算错）

```
480 V RMS → 峰值 679 V
800 / 679 = 1.179  → 余量仅 17.9 %
```

→ **❌ 常见错算**：`800/480 = 1.667`，误以为余量 67 %。**必须除以 √2。**
→ 三电平下每管承 **400 V** → 600/650 V 器件足够（余量 1.5–1.6×）。

### A2.5 富士的 kVA / kW 换算

```
220 kV·A / 160 kW = 1.375  → 输出 PF = 160/220 = 0.727
```

→ **书里「容量 220 kV·A:160 kW」这一行，实际是「视在 220、有功 160」**，不是笔误。引用时若只写「220 kV·A」会丢掉 PF 信息。

### A2.6 单级 9 开关 vs 两级 12 开关

```
12 − 9 = 3，省 25 %
```

→ 与 `64 · I.0` 的「少一个开关 = 一代降本」同型。但**省的是器件数与驱动，不是损耗**（共用开关的导通损耗不变）。

### A2.7 效率的「乘 2」效应

```
UPS 90 % → 每 1 kW 负载，UPS 内耗 111 W
空调排走这 111 W（COP ≈ 3）→ 额外 37 W
→ 总代价 ≈ 148 W / kW 负载
UPS 94 % → 内耗 64 W + 空调 21 W = 85 W
→ 提 4 个百分点，省 63 W / kW
```

→ **数据中心「效率 +1 %」的真实价值 ≈ 16 W/kW，其中约 1/3 来自空调。** 这是 PUE 的直接来源。

### A2.8 汤浅的尺寸单位错误（必改）

```
220 cm × 560 cm × 580 cm = 71.5 m³  ← 对 3 kV·A / 75 kg 完全不合理
220 mm × 560 mm × 580 mm = 0.0715 m³ = 71.5 L  ← 合理
```

→ **书印 `cm`，应为 `mm`。** 校验：`75 kg / 3 kV·A = 25 kg/kVA`，对应 71.5 L 的体积是合理的（约 1 kg/L）。**若真是 71.5 m³，密度只有 1 kg/m³，比空气重不了多少。** 见 B2。

### A2.9 DVR 与 UPS 的额定功率比

```
DVR：2 MV·A / 47 MW = 4.3 %
UPS：额定 = 100 % 负载
→ 差 23 倍
```

→ 印证 I.1 的「骤降只需补差额」。

### A2.10 备份能量

```
汤浅 3 kV·A × 10 min = 0.5 kWh
富士 200 kV·A（未给备份时间）
```

→ **0.5 kWh 的电池对 3 kV·A 负载只够 10 min** —— 这说明 **UPS 的设计目标不是「长时间供电」，而是「撑到发电机启动或安全关机」**。**长时间靠发电机，不靠电池。**

---

## E · 触发场景

1. **UPS 选型（在线 vs 离线 vs 在线互动）** —— I.8 + A2.7，看负载保持时间
2. **UPS 的 IGBT 栅结构选择** —— I.2，**负载可能短路 → 平面栅**
3. **给定 UPS 容量估载波频率** —— I.3 + A2.2 的幂律
4. **无变压器 UPS 的母线电压设计** —— I.4 + A2.4（**注意除 √2**）
5. **器件电压降额系数取多少** —— I.5 + A2.3 的三点谱
6. **DVR 容量估算（只需补差额）** —— I.1 + A2.9
7. **数据中心 UPS 效率的价值换算** —— A2.7 的「乘 2」
8. **减少电池串联数的拓扑设计** —— A1.2 汤浅的双向斩波
9. **减少开关数的单级拓扑** —— I.7，代价是控制自由度

---

## S · 步骤（UPS 选型与设计 8 步）

```
① 定停机成本（表 17.1 查所在行业）：
   >1 M 美元/h → 必须在线双转换 + 2N 冗余
   40–100 K 美元/h → 离线/在线互动即可

② 定需要覆盖的事件（I.1 四条窗口）：
   只需断电 → 电池 + 逆变器
   只需骤降 → DVR（额定仅 4–30 % 负载）
   还要频率偏差/谐波 → 必须在线双转换

③ 定拓扑：
   有隔离变压器 → 成本高、体积大、PF 0.8
   无变压器 → 成本 −30 %、尺寸 −50~60 %、PF ≈1、**母线 800 V**
   适用 100–300 kV·A

④ 算母线电压与余量：
   无变压器 480 V 输出 → 800 V 母线（余量仅 17.9 %，**除以 √2 再算**）
   三电平 → 每管 400 V → 600/650 V 器件

⑤ 定器件降额：V_rating / V_dc ≈ 2.1（UPS 上限，因无钳位 + 负载敏感）

⑥ 选栅结构：**平面栅（SCSOA >10 μs）**；沟槽栅只用于谐振类负载

⑦ 定载波频率：f ≈ 20 kHz × (P/3 kVA)^-0.2
   → 验算 THD（<5 % 线性 / <8 % 非线性）与滤波器尺寸
   → 兼顾噪声：>7 kHz 可显著降噪（东芝 −5 dB）

⑧ 定冗余：N+1（霍利式）或 2N（6×250 做 750）
   电池：撑到发电机启动（10 min 量级），不做长时间供电
```

---

## B · 边界（用这一章时不能越的 10 条线）

**B1｜表 17.1 只有 5 个行业，不能外推**
蜂窝 41 K、电话售票 72 K、航空订票 90 K、信用卡 2.58 M、金融 6.48 M。**「40 000~6 500 000」的上下界就是这 5 行的极值**，不是「所有行业」的分布。→ 引用时必须说明「5 个行业样本」。

**B2｜汤浅 UPS 尺寸 `220×560×580 cm` 应为 `mm`（差 1000 倍）**
`cm` 口径得 71.5 m³，对 75 kg / 3 kV·A 荒谬（密度 1 kg/m³）。→ **必为 `mm`**（71.5 L，约 1 kg/L，合理）。引用尺寸时必须改成 mm。

**B3｜「效率 90 %（20–100 % 负载）」不是峰值效率**
富士的 90 % 是**宽区间的下限值**（最差点），不是最高点。→ **不能与「光伏 97 %」直接比**（后者是额定点）。要比必须注明取点。

**B4｜表 17.3 的「220 kV·A:160 kW」不是笔误，是 kVA/kW 两个量**
`160/220 = 0.727` = 输出 PF。→ 引用时不能只写一个数。

**B5｜1 类（Class-1）UPS 的 ±30 % 是最宽等级**
书只给 Class-1 的定义（±30 %），**未给 Class-2/3**。→ 不能把 ±30 % 当成「高精度」宣传。真正的精度看表 17.3 的「电压精度 ±1.5 %」（那是稳态，不是瞬态）。

**B6｜「10 ms 切换」是 1990s 口径，现代静态开关 <4 ms**
p376 给离线 UPS 的静态开关 **10 ms**。现代 IGBT/SCR 混合静态开关可达 2–4 ms。→ **只能作历史参考**；且该值与「负载保持时间」的匹配关系书未讨论。

**B7｜「在线 UPS 是大型数据中心最常用」是 2014 年的判断**
当前（2026）大型数据中心更常用**市电直供 + 模块化 UPS（N+1）+ 飞轮/锂电**，纯双转换在线 UPS 在超大规模数据中心占比已下降（因效率）。→ **该判断只适用于「金融/医疗」等对电能质量极敏感的场景，不适用于 hyperscale。**

**B8｜图 17.19（平面 vs 沟槽折中曲线）不可读数**
曲线只给形状，横轴 `V_CE(on)` 标了 1.7–3.9 V，纵轴 `E_off` 标了 20–100（单位未标）。→ **只能引用正文的「沟槽栅低 0.4 V」与「SCSOA >10 μs vs <2 μs」，不能从图上取点。**

**B9｜「SCSOA >10 μs / <2 μs」未给测试条件**
未说明测试母线电压、结温、栅压。`56 · SOA` 章说明 SCSOA 强依赖这三者。→ **只能作「相对比较」（差 5 倍），不能作绝对设计值。**

**B10｜数据年代 1990–2014，器件与拓扑已大幅演进**
1990 年 600 V/150 A、8 kHz 是当年先进水平；当前（2026）SiC MOSFET 已可在 UPS 中做到 40 kHz+ 且效率 98 %。→ **本章只能作「判据与物理约束来源」，不能作「当前器件能力来源」。**

---

## 与其它模块的接口

| 关联模块 | 关系 |
|---|---|
| `68-transmission` | I.5 的三点谱第三点；I.10 的「设备级 vs 园区级」分界；I.9 的「串联型能整形电压」↔ `68 · I.4` |
| `67-renewable` | I.5 的降额 2.13 vs `67` 表 15.2 的 1.55–1.94；I.6 的效率谱（UPS 最低） |
| `64-app-consumer` | I.2 的「沟槽栅给电磁炉」与 `64 · I.7` 家电优化直接对应；I.7 的「共用开关」是 `64 · I.0`「少一个开关」第三次出现 |
| `62-app-industry` | I.2 的「沟道密度↑ → SCSOA 崩」是 `62 · I.9` 的同一条物理 |
| `56-soa-latchup` | I.2 的 SCSOA 10 μs / 2 μs 是 `56` 的工程取值；B9 的「未给测试条件」正对应 `56` 的三要素 |
| `54-transparent-collector` | I.2 的五个旋钮（尤其「定制少子寿命曲线」）是 `54` 的工艺延伸 |
| `57-chip-design-termination` | I.2 的「P 基区结深减 2~3 倍 + 自对准 P+」是 `57` 的单元设计分支 |
| `66-defense` | I.0 的「停机成本决定可靠性投入」把 `66 · 表 14.6` 的「并联双刃剑」变成经济权衡；A1.4 的 2N 冗余与表 14.6 的并联同构 |
| `34 §14`（Baliga 式号登记） | 本章无编号公式；表 17.1–17.5 已登记，其中表 17.5 的尺寸单位错（B2） |
